% code_sha=5020e03ec6ca git=None utc=2026-11-12T14:34:51Z inputs={"results/T20v3_paired_stats.csv": "a7844129eb7b011f"}
\begin{table*}[t]
\centering
\caption{Pre-declared paired comparisons (Section~\ref{subsec:protocol}): per-window difference of the equalised savings, $n=7$ held-out windows per city. Hodges--Lehmann estimate with its exact $95.3\%$ interval, exact two-sided Wilcoxon signed-rank and sign tests; Holm within each three-city family (F1--F4). At $n=7$ the smallest exact two-sided $p$ is $0.016$ and the smallest Holm-adjusted $p$ in a three-member family is $0.047$. Pooled differences below $3$ points are not resolved (n.r.), whatever the test; res.\ = resolved. Pooled $\Delta s$ is computed before rounding. $\Delta\tilde T_a-\Delta\tilde T_b$: difference of the two arms' pooled clipped-mean offsets (K). $^{b}$first arm fitted at the pooled $0.10\,$K fallback.}
\label{tab:stats}
\footnotesize\setlength{\tabcolsep}{3pt}
\begin{tabularx}{\textwidth}{@{}l>{\raggedright\arraybackslash}Xlrrrrrlr@{}}
\toprule
Family & Contrast & City & HL [95.3\% CI] (pts) & $+/-$ & $p_W$ & $p_{\mathrm{sign}}$ & $p_{\mathrm{adj}}$ & Pooled $\Delta s$ & $\Delta\tilde T_a-\Delta\tilde T_b$ \\
\midrule
F1 & TUNED vs THERM & Riyadh & $+12.6$ [$+11.4$, $+13.8$] & 7/0 & $0.016$ & $0.016$ & $0.047$ & $+12.5$ (res.) & $+0.011$ \\
 &  & Jeddah & $+13.7$ [$+12.3$, $+15.3$] & 7/0 & $0.016$ & $0.016$ & $0.047$ & $+13.6$ (res.) & $+0.029$ \\
 &  & Taif & $+11.8$ [$+10.6$, $+14.4$] & 7/0 & $0.016$ & $0.016$ & $0.047$ & $+12.4$ (res.) & $+0.005$ \\
F2 & MPC-24 (perfect) vs TUNED & Riyadh & $+6.0$ [$+3.8$, $+7.5$] & 7/0 & $0.016$ & $0.016$ & $0.047$ & $+5.7$ (res.) & $+0.004$ \\
 &  & Jeddah & $+4.2$ [$+3.8$, $+5.3$] & 7/0 & $0.016$ & $0.016$ & $0.047$ & $+4.4$ (res.) & $-0.040$ \\
 &  & Taif & $+4.6$ [$+2.0$, $+8.0$] & 7/0 & $0.016$ & $0.016$ & $0.047$ & $+4.5$ (res.) & $-0.017$ \\
F3 & MPC-24 (persistence) vs TUNED & Riyadh$^{b}$ & $-0.1$ [$-2.9$, $+2.7$] & 3/4 & $0.812$ & $1.000$ & $0.812$ & $+0.2$ (n.r.) & $-0.087$ \\
 &  & Jeddah & $+0.9$ [$-0.0$, $+1.9$] & 4/3 & $0.219$ & $1.000$ & $0.438$ & $+1.0$ (n.r.) & $-0.066$ \\
 &  & Taif$^{b}$ & $-1.9$ [$-5.8$, $+1.3$] & 1/6 & $0.109$ & $0.125$ & $0.328$ & $-1.6$ (n.r.) & $-0.092$ \\
F4 & guard vs TUNED & Riyadh & $-6.6$ [$-7.7$, $-5.6$] & 0/7 & $0.016$ & $0.016$ & $0.047$ & $-6.8$ (res.) & $+0.025$ \\
 &  & Jeddah & $-6.0$ [$-6.8$, $-5.2$] & 0/7 & $0.016$ & $0.016$ & $0.047$ & $-6.0$ (res.) & $+0.006$ \\
 &  & Taif & $+0.0$ [$-3.0$, $+0.1$] & 5/2 & $0.938$ & $0.453$ & $0.938$ & $-1.4$ (n.r.) & $+0.051$ \\
\bottomrule
\end{tabularx}
\end{table*}
