================================================================================================================
T1  HELD-OUT RESULTS, three cities, occupied band 22-24 C, dt 15 min
    Rule tuned on 6 windows, evaluated on 7 DISJOINT windows. mean +/- sd.
    Every arm comfort-matched to THERM's mean occupied temperature (<=0.03 K).
================================================================================================================

--- tariff inforce = 0.18 SAR/kWh ---
  city    controller                   J SAR/zone/day  T_occ      cost sav    energy sav     start sav
  riyadh  THERM (1 K deadband @23 C)  1.1183+/-0.2207  22.94    0.0+/- 0.0%    0.0+/- 0.0%    0.0+/- 0.0%
  riyadh  tuned rule 23.60/22.35      1.0170+/-0.2100  22.94    9.3+/- 1.6%   -0.3+/- 1.0%   16.7+/- 2.5%
  riyadh  DP ceiling                  0.9512+/-0.1788  22.99   14.7+/- 2.8%    1.9+/- 1.1%   26.4+/- 5.0%
  riyadh  DP + setback                0.8947+/-0.1941  22.96   20.3+/- 3.8%    2.6+/- 1.5%   35.8+/- 6.3%
  jeddah  THERM (1 K deadband @23 C)  0.9926+/-0.0643  22.94    0.0+/- 0.0%    0.0+/- 0.0%    0.0+/- 0.0%
  jeddah  tuned rule 23.60/22.35      0.9006+/-0.0590  22.94    9.3+/- 1.4%    0.5+/- 1.6%   16.4+/- 2.5%
  jeddah  DP ceiling                  0.8202+/-0.0765  23.05   17.5+/- 3.0%    3.1+/- 1.6%   30.2+/- 4.9%
  jeddah  DP + setback                0.8007+/-0.0885  23.00   19.4+/- 5.6%    3.8+/- 1.8%   32.9+/- 9.4%
  taif    THERM (1 K deadband @23 C)  0.6139+/-0.1526  22.91    0.0+/- 0.0%    0.0+/- 0.0%    0.0+/- 0.0%
  taif    tuned rule 23.60/22.50      0.5881+/-0.1547  22.94    4.6+/- 3.6%   -0.1+/- 3.1%    7.5+/- 5.3%
  taif    DP ceiling                  0.5426+/-0.1078  23.03   10.0+/-10.6%    3.6+/- 1.8%   16.5+/-18.9%
  taif    DP + setback                0.5073+/-0.1100  22.97   16.4+/- 6.8%    3.4+/- 1.3%   27.4+/-11.6%


--- tariff y2027 = 0.21 SAR/kWh ---
  city    controller                   J SAR/zone/day  T_occ      cost sav    energy sav     start sav
  riyadh  THERM (1 K deadband @23 C)  1.2021+/-0.2384  22.94    0.0+/- 0.0%    0.0+/- 0.0%    0.0+/- 0.0%
  riyadh  tuned rule 23.60/22.35      1.1008+/-0.2278  22.94    8.6+/- 1.5%   -0.3+/- 1.0%   16.7+/- 2.5%
  riyadh  DP ceiling                  1.0409+/-0.2055  22.99   13.3+/- 2.9%    1.9+/- 1.2%   25.5+/- 5.4%
  riyadh  DP + setback                0.9796+/-0.2125  22.98   18.9+/- 3.4%    2.8+/- 1.4%   35.3+/- 6.0%
  jeddah  THERM (1 K deadband @23 C)  1.0646+/-0.0694  22.94    0.0+/- 0.0%    0.0+/- 0.0%    0.0+/- 0.0%
  jeddah  tuned rule 23.60/22.35      0.9726+/-0.0641  22.94    8.6+/- 1.3%    0.5+/- 1.6%   16.4+/- 2.5%
  jeddah  DP ceiling                  0.8991+/-0.0882  23.02   15.7+/- 3.0%    2.9+/- 1.5%   29.2+/- 5.1%
  jeddah  DP + setback                0.8714+/-0.0931  23.00   18.2+/- 5.3%    3.8+/- 1.8%   32.9+/- 9.4%
  taif    THERM (1 K deadband @23 C)  0.6581+/-0.1637  22.91    0.0+/- 0.0%    0.0+/- 0.0%    0.0+/- 0.0%
  taif    tuned rule 23.60/22.50      0.6321+/-0.1660  22.94    4.3+/- 3.5%   -0.1+/- 3.1%    7.5+/- 5.3%
  taif    DP ceiling                  0.5861+/-0.1180  23.03    9.4+/- 9.9%    3.6+/- 1.8%   16.5+/-18.9%
  taif    DP + setback                0.5465+/-0.1154  23.00   15.9+/- 6.4%    3.8+/- 1.5%   28.1+/-11.6%

================================================================================================================
T2  CONTROL / INTEGRATION STEP SENSITIVITY  (Reviewer 8), Riyadh, tariff in force
    Deadband-form forcing condition: Q*dt/C_th <= delta, delta = THERM's 1 K deadband
================================================================================================================
       dt  Q*dt/C_th  <= delta?  THERM J  THERM deg-h  rule sav   DP sav
      5m      0.125         OK   1.0085        0.000     25.6%    28.0%
     15m      0.375         OK   0.9246        0.000     14.0%    19.2%
     30m      0.750         OK   0.8824        0.025     -2.4%    13.0%
     60m      1.500   VIOLATED   0.8212        4.470    -13.0%    -8.6%

================================================================================================================
T3  THERMAL CAPACITY SENSITIVITY  (Reviewer 2), Riyadh, tariff in force, dt 15 min
    Admissible when Q*dt/C_th <= 1.0 K (THERM's deadband), i.e. C_th >= 1800 kJ/K
================================================================================================================
     C_th  Q*dt/C_th   adm?  THERM J   deg-h  rule sav   DP sav  tau (h)
      900      2.000     NO   2.4283   3.039       n/a     0.3%     10.5
     1200      1.500     NO   2.1051   2.737       n/a   -12.6%     14.0
     1800      1.000    yes   1.4666   2.500    -70.2%     3.8%     21.1
     2400      0.750    yes   1.4173   0.000      0.0%    18.7%     28.1
     4800      0.375    yes   0.9246   0.000     14.0%    19.2%     56.1
     7200      0.250    yes   0.7946   0.000     19.0%    22.3%     84.2
     9600      0.188    yes   0.6865   0.000     15.7%    16.0%    112.3

================================================================================================================
T4  TARIFF DEPENDENCE  (Reviewer 6). The saving is switching-dominated, so it
    scales inversely with the energy price. Riyadh, held-out window 1.
================================================================================================================
  schedule      price  sw share of THERM cost  rule sav   DP sav
  historical     0.05                   81.9%     20.5%    27.6%
  inforce        0.18                   55.6%     14.0%    19.2%
  y2027          0.21                   51.8%     13.0%    18.0%

================================================================================================================
T5  SWITCHING-COST SENSITIVITY including c_sw = 0. Riyadh, tariff in force.
================================================================================================================
    c_sw  sw share  THERM J  rule sav   DP sav
    0.00      0.0%   0.9246     14.0%    19.2%
    0.05     18.5%   0.9246     14.0%    19.2%
    0.15     55.6%   0.9246     14.0%    19.2%
    0.30    111.2%   0.9246     14.0%    19.2%
    0.60    222.5%   0.9246     14.0%    19.2%

================================================================================================================
T6  PER-WINDOW DETAIL on the held-out set (dispersion evidence), tariff in force
================================================================================================================

  RIYADH  tuned rule 23.60/22.35
     start day  THERM J   rule J     sav  THERM st/d  rule st/d   deg-h
           121   0.9246   0.8399    9.2%        3.43       2.86   0.000
           149   1.2414   1.1339    8.7%        4.57       3.86   0.000
           177   1.2215   1.1362    7.0%        4.43       3.86   0.000
           205   1.2451   1.1380    8.6%        4.57       3.86   0.000
           233   1.3538   1.2253    9.5%        4.86       4.00   0.000
           261   1.1201   1.0127    9.6%        4.14       3.43   0.000
           289   0.7216   0.6331   12.3%        2.71       2.14   0.000

  JEDDAH  tuned rule 23.60/22.35
     start day  THERM J   rule J     sav  THERM st/d  rule st/d   deg-h
           121   0.9589   0.8941    6.8%        3.57       3.14   0.000
           149   0.8957   0.8098    9.6%        3.43       2.86   0.000
           177   1.0233   0.9162   10.5%        3.86       3.14   0.000
           205   1.0718   0.9856    8.0%        4.00       3.43   0.000
           233   1.0646   0.9573   10.1%        4.00       3.29   0.000
           261   0.9835   0.8777   10.8%        3.71       3.00   0.000
           289   0.9503   0.8633    9.2%        3.57       3.00   0.000

  TAIF  tuned rule 23.60/22.50
     start day  THERM J   rule J     sav  THERM st/d  rule st/d   deg-h
           121   0.3719   0.3510    5.6%        1.43       1.29   0.000
           149   0.6818   0.6590    3.3%        2.57       2.43   0.000
           177   0.7539   0.7316    3.0%        2.86       2.71   0.000
           205   0.7164   0.6944    3.1%        2.71       2.57   0.000
           233   0.7457   0.7033    5.7%        2.86       2.57   0.000
           261   0.5811   0.5822   -0.2%        2.14       2.14   0.000
           289   0.4465   0.3954   11.4%        1.71       1.43   0.000

Total runtime 631 s